# Логика ПЛК в эмуляторе

## Источник

Присланный архив `PLC.rar` содержит проект CODESYS (Schneider TM241, EcoStruxure
Machine Expert):

| Файл | Дата | Состояние |
|---|---|---|
| `Rodina.project` | 09.09.2026 | зашифрован (нет zip-структуры) — прочитать нельзя |
| `Rodina_RECOVERED_2026-09-02T07-58-58.project` | 02.09.2026 | читается, из него взята логика |
| `Rodina_project.precompilecache` | 09.09.2026 | набор идентификаторов совпадает с версией 02.09 |

Реализации POU нарисованы на FBD/LD. Их сети извлечены декодером
`tools/codesys_ld_decode.py` и сохранены текстом в `docs/plc/*.txt`; объявления
переменных и модуль входов/выходов — в `docs/plc/*.st`. Эмулятор
(`frontend/js/plc.js`) повторяет эти сети в том же порядке.

Если версия от 09.09 отличается логикой (а не только набором переменных),
пришлите её незашифрованной или экспортом (Project → Export PLCopenXML) —
сверку можно повторить тем же декодером.

## Функциональные блоки

**Transport** (нории, шнеки, конвейер 2, шлюзовые затворы) — `docs/plc/Transport.txt`

- TIMER_START ≤ 0 → 3 с, TIMER_STOP ≤ 0 → 15 с.
- ДКС импульсный: ошибка, если при работе вход 5 с стоит в 0 **или** в 1.
  ДСЛ 1/2 — 5 с. ДП — сразу, даже на стоящем механизме. Ошибки защёлкиваются до RESET_ERR,
  «Выкл. ДКС/ДП/ДСЛ» блокируют соответствующую проверку.
- RR (готовность) = нет ошибок датчиков, нет PROTECT, нет GEMER, не нажат местный стоп.
- Пуск: START взводится, когда RR, автоматический режим, CYCLE и NEXT держатся TIMER_START секунд.
- Останов: START сбрасывается через TIMER_STOP после пропадания CYCLE и PREV, либо **сразу** при
  пропадании NEXT, потере RR или местном стопе.
- Ручной режим: RUN = BUTTON; кнопка сбрасывается при потере RR или при пропадании NEXT,
  если не включено «Не отслеживать след. мех.». Безударный переход авто ↔ ручной.
- Местный режим (M_MODE): RUN = местный пуск.

**FB_och** (очистительные машины, битеры, вентиляторы) — то же без датчиков и местного поста;
RR = нет PROTECT, нет GEMER, не нажат M_STOP.

**Flapper** (переключатели потока 13.1, 13.2) — привод идёт к положению, пока не сработает его
концевик, и ещё 2 с после (TOF). Реверс только после окончания хода в другую сторону.
ERR_SWAP — не дошёл за TIMER_ERR (по умолчанию 15 с), ERR_CONC — оба концевика.

**LevelSensor** (ДВУ) — выход взводится, если датчик держит уровень TimerDU секунд, и снимается
через столько же после пропадания.

**Modes / Do_Alarm_logic** — GEMER = PUSK ∨ AVAR_STOP ∨ AVAR_STOP_1…5 ∨ FIRE_ALARM ∨ PHASE_CONTROL.
Mode_och сбрасывается при GEMER и при ДВУ бункеров В, А, Б. RESET_ERR сам снимается через 1 с.
Разрешение ПЧ = NOT GEMER. Сирена: мигание при аварии механизма (если не MUTE), 2 с при пуске
режима, 3 с при срабатывании любого ДВУ.

## Условия механизмов

Полный список — `docs/plc/Noria.txt`, `Och_mech.txt`, `Fans.txt`, `Conveyors.txt`,
`Aspiration_shluz.txt`, `Flow_changer.txt`. Кратко: механизм стартует, когда в работе его NEXT,
и стоит, пока не остановится его PREV. Поэтому пуск идёт с хвоста линии (нории 20, 23, 24 —
NEXT = TRUE), а останов — с головы (конвейер 2 и битер ТОР — PREV = FALSE).

ДВУ оперативных бункеров снимают CYCLE:
БО-1 — у конвейера 2; БО-2 — у конвейера 2 и остеобрушивателя; БО-3 — у конвейера 2, ТОР и
его битера, триерных блоков, норий 12 и 15.

## Особенности проекта ПЛК, которые эмулятор повторяет

Это похоже на ошибки в программе — стоит проверить на объекте:

1. **PUSK входит в GEMER.** `PUSK := NOT x0_0` («Кнопка ПУСК на шкафу») стоит в одной цепи с
   аварийными стопами. Нажатие «ПУСК» на шкафу вызывает общую аварию.
2. **Нория 20 использует таймеры нории 23** (`HMI_timer_start_23`, `HMI_timer_stop_23`):
   задержки нории 20 на панели ни на что не влияют, изменение задержек нории 23 меняет обе.
3. **Битер ТОР** берёт «Не отслеживать след. мех.» у ТОР (`HMI_off_next_TOR`).
4. **Триерные блоки не зависят от «Через триеры».** Их CYCLE — только use_1/use_2. Без
   «Через триеры» они не запускаются лишь потому, что не запущен шнек 22.4 (их NEXT).
5. **Нория 8 не ждёт ТОР**: её NEXT — вентилятор АС-1. Нория 15 ждёт только АС-3, а не
   пневмостол или норию 20.
6. **Пропадание NEXT останавливает мгновенно**, без задержки. Например, при останове шнека
   22.1 сразу отключаются 22.5, шлюзы и вентиляторы аспирации.

## Что добавлено моделью установки (в ПЛК этого нет)

`frontend/js/plant.js` имитирует объект за клеммами ПЛК; эти параметры — допущения:

- разгон двигателя ≈1,5 с, выбег ≈3 с; ДКС выдаёт импульсы при вращении;
- полный ход заслонки 3,5 с;
- ПЧ готов, пока не задана его авария; двигатель с ПЧ вращается только при разрешении ПЧ;
- ДВУ срабатывает при уровне 95 % (оперативные) и 98 % (конечные бункеры);
- производительность 12,4 т/ч; доли отходов (МУЗ 8 %, ТОР 6 %, БТ 5 %, СП 5 %, аспирация 2 %);
- соответствие датчиков: БО-1 — бункер 6.1, БО-2 — бункер 9, БО-3 — бункер 16,
  «ДВУ А» (`DVY_Bunk_23`) — бункер В (БЗ-А), ДВУ 1/2 бункера отходов — бункеры А и Б.
  Привязка по схеме не подтверждена;
- наработка считается по формуле блока MotohoursFB (ERR_TO = часы ≥ время ТО при ТО > 0).
  Экземпляры MotohoursFB в программе POU нарисованы на CFC и не расшифрованы;
- тексты сообщений журнала составлены по переменным, ПЛК их не формирует.
